<!-- @AI_GENERATED -->
# 04 时序对齐与质量门控

**一句话**：数据不仅要"有"，还要"能代表同一物理时刻"；用单调时间算 `dt`、用同窗规则配 `y[k]` 和 `u[k]`，再用 good/suspect/invalid 决定本拍是否进入状态更新。

> 上一章：[03 遥测来源与测量平面](03_遥测来源与测量平面.md) · 下一章：[05 容量电量与能量换算](05_容量电量与能量换算.md)

## 4.0 本章目标与边界【必懂】

学完本章，你能做到：

1. 区分设备时间、接收时间、单调时间，并说出为什么 `dt` 只用单调时间；
2. 复算一次错拍如何把欧姆内阻从 1.00 mΩ 低估到 0.50 mΩ；
3. 说出 good/suspect/invalid 三类质量状态的典型证据与 EMS 动作。

**边界**：本章只讲时序语义、同窗规则与质量门控，不展开参数辨识的完整流程。

- **in-scope**：三类时间语义、同窗规则、质量门控三类结果、一组错拍手算、`classify_sample` 关键片段。
- **out-of-scope**：参数辨识的拟合与验证（09–10 章）、EKF 状态修正（17–18 章）、测量平面换算（03 章已讲）。
- **prerequisites**：已完成 [03 测量平面](03_遥测来源与测量平面.md)，知道每个输入需携带时间与质量状态。
- 所有数值均为 `[教学示例]`，以当地规程与合同为准。

## 4.1 运行场景【必懂】

16:30，距离晚峰任务还有 90 分钟。EMS 从 BMS 收到一组电压、电流和温度数据，用于更新 RC 模型参数和 SOC。数据看起来都在合理范围：单体电压从 3.300 V 降到 3.250 V，电流记录从 0 A 变为 50 A，温度保持 25°C。

但采集服务发生网络重试，电压样本到达较早，下一拍 100 A 电流样本先被拼接到这一拍电压。屏幕上的数值没有 NaN、没有超量程，值班员也看不到明显告警；如果直接送入参数辨识，欧姆内阻会被估成一半，后续电压预测、SOC 校正和晚峰能力都会产生系统偏差。

## 4.2 决策困难【必懂】

此时 EMS 不是简单判断“数据有没有”，而是判断“这些数据能否共同代表同一个物理时刻”。如果 16:30 的状态更新已被错拍污染，17:30 的 SOE/SOP 重算会建立在错误状态上。若保守地把所有迟到数据都丢弃，又可能失去恢复任务能力所需的有效信息。

因此需要一个明确的数据契约：确定时间基准、同窗规则、质量等级和异常动作。它让系统能区分正常样本、可降级样本和不可用样本。以下先定义这套契约的要素，再说明如何使用它们。

> **软件类比**：错拍问题类似"Kafka 事件乱序"——日志写入很快，但消费顺序可能错位。你会在事件上带单调序号，消费时按序号去重、排序并丢弃乱序重复。
> **类比失效点**：Kafka 消费端可以用水位线（watermark）兜底重放，最终"追平"；但电池参数辨识没有"重放直到一致"的机会——错拍把 `ΔV` 配到错误的 `ΔI`，立即产生一个错误的物理参数 `r0`，而且这个错误参数会随状态递推污染后续所有拍。这里乱序不是幂等问题，而是"一步错、步步错"的因果污染。

## 4.3 时间语义【了解】

| 时间 | 用途 | 业务含义 |
|---|---|---|
| 设备时间 `device_time` | 追溯设备采样时刻 | 判断原始样本顺序 |
| 接收时间 `receive_time` | 审计到达时刻 | 判断传输延迟和重试 |
| 单调时间 `monotonic_time` | 排序和计算 `dt` | 保证模型按真实间隔推进 |

```text
dt[k] = monotonic_time[k+1] − monotonic_time[k]
transport_delay = receive_time − device_time
```

单调时间只在同一采集会话内比较。设备时间和接收时间保留用于审计，而不是直接替代状态递推的 `dt`。

## 4.4 同窗规则【必懂】

```text
y[k]   = h(x[k],u[k],θ[k]) + v[k]
x[k+1] = f(x[k],u[k],dt[k],θ[k]) + w[k]
```

- `x[k]`：当前状态；
- `u[k]`：区间 `[t[k],t[k+1])` 的平均电流；
- `y[k]`：与 `u[k]` 同窗解释的电压；
- `x[k+1]`：用 `u[k]` 和实际 `dt[k]` 推进后的状态。

先解释当前量测，再推进下一状态。将 `y[k]` 配给 `u[k+1]` 会改变物理意义。

## 4.5 算法需求【必懂】

质量门控必须检查有效性、范围、顺序、完整性、时效和冻结状态，并输出三类结果：

| 状态 | 典型证据 | EMS 动作 |
|---|---|---|
| `good` | 同窗、范围正常、顺序连续 | 正常更新状态与能力 |
| `suspect` | 迟到、跳号、冻结 | 记录原因，按策略降级更新 |
| `invalid` | NaN、越界、回退、无法同窗 | 拒绝本拍，等待有效数据 |

这不是为了“过滤坏数据”而已，而是决定 17:30 的能力计算能否使用当前状态。

## 4.6 手算示例【必懂】

阶跃前：`I[0]=0 A,V[0]=3.300 V`；当前拍：`I[1]=50 A,V[1]=3.250 V`；下一拍：`I[2]=100 A`。

**第 1 步：正确同窗。**

```text
ΔV = 3.250−3.300 = −0.050 V
ΔI = 50−0 = 50 A
r0 = −ΔV/ΔI = 1.00 mΩ
```

**第 2 步：错误拼接。**

```text
ΔV 仍为 −0.050 V
ΔI 被错误配为 100 A
r0_wrong = 0.50 mΩ
```

一次错拍使内阻低估 50%。这会使模型预测电压偏高，EKF 可能把残差错归因于 SOC，最终高估晚峰能力。

**逐拍 2 拍追踪**：只看相邻两拍如何配对，就能定位错误。

| 拍 | 电流 I | 电压 V | 正确配对 | 错误配对 |
|---|---|---|---|---|
| k=0（基准） | 0 A | 3.300 V | — | — |
| k=1 | 50 A | 3.250 V | `ΔI=50`,`ΔV=−0.05` → `r0=1.00 mΩ` | `ΔI=100`（误取 k=2）→ `r0=0.50 mΩ` |
| k=2 | 100 A | （下一拍电压） | 配下一拍电压 | 被错拼到 k=1 |

关键动作：每推进一拍，都只用 `x[k]` 与 `u[k]` 同窗、用 `dt[k]=mono[k+1]−mono[k]` 推进；一旦 k=1 的 `ΔI` 用到了 k=2 的电流，两拍之间的因果就被打断。

## 4.7 核心实现【必懂】

```python
import math
from typing import Optional


def classify_sample(sample: dict, previous: Optional[dict], config: dict) -> tuple[str, list[str]]:
    """根据有效性、范围、顺序、完整性和时效返回质量状态。"""
    values = (sample["device_t"], sample["recv_t"], sample["mono_t"],
              sample["current_a"], sample["voltage_v"], sample["temp_c"])
    if not all(math.isfinite(value) for value in values):
        return "invalid", ["non_finite"]
    if not config["i_min"] <= sample["current_a"] <= config["i_max"]:
        return "invalid", ["current_out_of_range"]
    if not config["v_min"] <= sample["voltage_v"] <= config["v_max"]:
        return "invalid", ["voltage_out_of_range"]

    reasons = []
    if previous is not None:
        if sample["seq"] <= previous["seq"] or sample["device_t"] <= previous["device_t"]:
            return "invalid", ["duplicate_or_late_device_sample"]
        if sample["mono_t"] <= previous["mono_t"]:
            return "invalid", ["non_monotonic_local_time"]
        if sample["seq"] > previous["seq"] + 1:
            reasons.append("missing_sequence")
        if sample["mono_t"] - previous["mono_t"] > config["period"] * config["gap_factor"]:
            reasons.append("missing_interval")
    delay = sample["recv_t"] - sample["device_t"]
    if delay < 0 or delay > config["max_delay"]:
        reasons.append("late_or_clock_mismatch")
    return ("suspect", reasons) if reasons else ("good", [])
```

完整的会话状态、冻结检测和同窗对齐实现见 `lab/soc_core.py`。

![错拍如何从样本配对误差演变为能力误判：V[1] 错配 I[2] 会使 R0 从 1.00 mΩ 低估至 0.50 mΩ。](img/data_misalignment_impact.png)

## 4.8 结果与决策【了解】

`lab/ch01_data_contract.py` 的回放结果：

```text
seq 0：good
seq 2：suspect，missing_interval, missing_sequence
seq 2：invalid，duplicate_or_late_device_sample
正确同窗：1.00 mΩ；错拍：0.50 mΩ
```

当能力重算前出现 `invalid`，EMS 不用该拍刷新状态；出现 `suspect`，EMS 保留质量原因，并在第 15、18 章收紧能力口径。

## 4.9 自测【必懂】

1. 设备时间从 100 s 跳到 95 s，单调时间从 200 s 到 201 s，模型 `dt` 取多少？
2. 电流在 10.00 s，电压在 10.04 s，窗口为 50 ms，能否同窗？若电压在 10.08 s 呢？
3. 为什么错拍会影响晚峰任务而不只是影响参数？

<details><summary>参考答案</summary>

1. `dt=1 s`，由单调时间计算；设备时间回退作为审计和质量原因处理。
2. 40 ms 可同窗；80 ms 超窗，应拒绝组成估计样本。
3. 错拍先使参数与电压预测偏差，再污染 SOC 和 SOE/SOP，最终改变功率计划。

</details>

**下一站**：进入 [05 容量电量与能量换算](05_容量电量与能量换算.md)，在数据"时间对、平面对"之后，把 Ah 与 kWh 的换算口径落实。

<!-- @AI_GENERATED: end -->