<!-- @AI_GENERATED -->
# 14 开环漂移机理

**一句话**：开环安时积分有两个无法自愈的来源：错误初值会永久保留，电流零漂会持续累积。这就是后续引入电压反馈的原因。

> 上一章：[13 安时积分与 SOC 递推](13_安时积分与SOC递推.md) · 下一章：[15 自放电](15_自放电.md)

## 14.0 本章目标与边界【必懂】

学完本章，你能做到：

1. 区分初值误差（常数偏移）与零漂（线性斜坡）两种时间形态；
2. 复算 `b_I=+0.5 A、C_eff=314 Ah` 时 1 h 漂移 0.16 个百分点、8 h 漂移 1.27 个百分点；
3. 说明为什么开环 SOC 无法自愈、必须引入电压反馈。

**边界**：本章只量化开环漂移，不展开诊断指标与故障注入。

- **in-scope**：漂移模型、一组零漂手算、零漂累积时间线、`drift_from_bias` 关键片段、EKF 对照、反馈必要性。
- **out-of-scope**：诊断指标与故障注入（15 章）、端电压残差（16 章）、EKF 实现（17 章）。
- **prerequisites**：已完成 [13 安时积分与 SOC 递推](13_安时积分与SOC递推.md)，知道开环递推公式。
- 所有数值均为 `[教学示例]`，以当地规程与合同为准。

## 14.1 运行场景【必懂】

16:50，EMS 复核全天 SOC 轨迹。早晨上电时，BMS 从断电前记录恢复的 SOC 可能与真实状态存在差异；白天运行中，电流传感器若有 +0.5 A 零漂，会在充放电、待命和短时支撑的每一拍被重复积分。

17:30 若直接将这条开环 SOC 用于晚峰 SOE，初值误差和零漂可能使剩余能量被高估。值班员需要知道偏差是偶发噪声，还是会随时间稳定累积到必须改变 18:00 计划的程度。

## 14.2 决策困难与算法需求【必懂】

安时积分无法从自身输出发现初值错误或零漂，因为它只使用电流预测、没有外部反馈。需要先量化两种误差的时间形态：初值误差是常数偏移，零漂是随运行时间增长的斜坡。

这一定量结果解释了为什么 17:30 不能只依赖开环 SOC，也自然引出第 17 章：需要通过端电压残差将状态拉回。

> **软件类比**：零漂累积类似"内存泄漏"——每次调用多泄露一点，单次看微不足道，长时间运行后总量不可忽略；初值误差则类似"配置里写错的初始值"，从启动那一刻起就恒定地错。
> **类比失效点**：内存泄漏可以用 GC 或重启清理，但 SOC 的零漂一旦进入"只累加电流"的开环记账，就无处释放，且重启不会消除传感器零漂。因此这里的"回收"只能靠引入一个独立的量测（端电压）做对账，而不是靠偶尔重启。

## 14.3 漂移模型【必懂】

| 来源 | 机理 | 时间形态 |
|---|---|---|
| 初值误差 | 起点 SOC 本身就错 | 常数偏移 |
| 电流零漂 | 传感器偏差 `b_I` 被持续积分 | 线性斜坡 |

```text
SOC_est[k] = SOC_true[k] + ΔSOC_init + ΔSOC_drift[k]
ΔSOC_drift(t) ≈ −b_I·t/(3600·C_eff)
```

初值误差是常数项，零漂是随时间增长的项。

## 14.4 手算示例【必懂】

统一单体 `C_eff=314 Ah`，零漂 `b_I=+0.5 A`。

**第 1 步：1 小时累积。**

```text
ΔSOC_drift(1h) = 0.5×3600/(3600×314)
                = 0.00159 = 0.16 个百分点
```

**第 2 步：8 小时累积。**

```text
ΔSOC_drift(8h) = 0.5×8×3600/(3600×314)
                = 0.01274 = 1.27 个百分点
```

每小时 0.16 个百分点看似很小，长时间运行后会叠加成百分点级偏差。

**零漂累积时间线**（C_eff=314 Ah）：

| 运行时长 | b_I=+0.5 A → ΔSOC | b_I=+1.0 A → ΔSOC | 314 Ah 百分点 |
|:-------:|------------------:|------------------:|:------------:|
| 1 h | 0.00159 | 0.00318 | 0.32% |
| 4 h | 0.00637 | 0.01274 | 1.27% |
| 8 h | 0.01274 | 0.02548 | 2.55% |
| 16 h | 0.02548 | 0.05096 | 5.10% |
| 24 h | 0.03822 | 0.07643 | **7.64%** |

> 全天运行后 7.6 个百分点——即便零漂只有 +1 A，也足够让 EMS 的 SOE 和 SOP 产生误导性偏差。

## 14.5 核心实现【必懂】

下面函数计算指定零漂在给定运行时长内造成的 SOC 误差。

```python
def drift_from_bias(current_bias_a: float, duration_s: float,
                    effective_capacity_ah: float) -> float:
    """返回安时积分因电流零漂造成的 SOC 误差；放电方向零漂为正。"""
    if duration_s < 0 or effective_capacity_ah <= 0:
        raise ValueError("持续时间必须非负，有效容量必须为正")
    return -current_bias_a * duration_s / (3600.0 * effective_capacity_ah)


if __name__ == "__main__":
    drift_1h = drift_from_bias(0.5, 3600.0, 314.0)
    drift_8h = drift_from_bias(0.5, 8 * 3600.0, 314.0)
    print(f"1 h 漂移: {drift_1h:.3%}")
    print(f"8 h 漂移: {drift_8h:.3%}")
    assert round(abs(drift_1h), 5) == 0.00159
    assert round(abs(drift_8h), 5) == 0.01274
```

初值误差不需要积分：它从第一拍开始就是常数偏移。零漂函数只计算斜坡项。

## 14.6 结果与图【了解】

同一实验从错误初值 0.70 出发，安时积分和 EKF 都使用带 +0.5 A 零漂的电流：

```text
步 0：真值 0.5000，安时积分 0.7000，EKF 0.5893
步 100：真值 0.4956，安时积分 0.6955，EKF 0.5259
步 1799：真值 0.4998，安时积分 0.6990，EKF 0.5020
```

![开环安时积分漂移对照：左栏真值/开环/EKF SOC轨迹对比，右栏误差分解为恒定初值+零漂斜坡 vs EKF收敛。](img/coulomb_drift.png)

![开环误差分解：左栏初值+零漂→总偏差的理论曲线，右栏1h/4h/8h/16h/24h关键时点柱状堆积拆解。](img/open_loop_error_components.png)

对应实验：

```bash
python lab/ch05_production_ekf.py
```

## 14.7 为什么需要反馈【了解】

```text
安时积分 = 纯预测，无量测修正
→ 初值误差保留
→ 零漂持续累积
→ 需要用端电压残差提供反馈
```

第 17 章用扩展卡尔曼滤波把端电压与模型预测比较，并把残差映射回 SOC 修正量。

## 14.8 业务决策【了解】

若零漂和初值误差在全天运行中已达到百分点级，EMS 不应按开环 SOC 提高晚峰申报能力。它保留开环轨迹作为预测基线，并使用第 17 章的电压反馈判断是否可以修正状态。

## 14.9 自测【必懂】

1. 初值误差和零漂导致的漂移，随时间的形态有何不同？
2. `b_I=+1 A、C_eff=314 Ah`，24 小时累计多少个 SOC 百分点？
3. 为什么平台区静置校准对开环漂移帮助有限？

<details>
<summary>参考答案</summary>

1. 初值误差是常数偏移；零漂是随时间线性增长的斜坡。
2. `24/314≈0.0764`，约 7.6 个百分点。
3. 平台区电压对 SOC 不敏感，静置校准信息量低，难以可靠纠正累计误差。

</details>

**下一站**：进入 [15 自放电](15_自放电.md)，分析静置期间的另一条开环漂移来源。

<!-- @AI_GENERATED: end -->